within Dynawo.Electrical.Loads;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

package BaseClasses_INIT
  extends Icons.BasesPackage;

  model BaseLoadMotorSimplified_INIT
    extends AdditionalIcons.Init;
    extends Load_INIT;
    import Dynawo;

    parameter Integer NbMotors "Number of motors modelled in the load";
    parameter Real ActiveMotorShare[NbMotors] (each min=0, each max=1) "Share of active power consumed by motors (between 0 and 1)";
    parameter Types.ApparentPowerModule SNom[NbMotors] = ActiveMotorShare * P0Pu * SystemBase.SnRef "Nominal apparent power of a single motor in MVA";
    parameter Types.PerUnit RsPu[NbMotors] "Stator resistance in pu (base UNom, SNom)";
    parameter Types.PerUnit RrPu[NbMotors] "Rotor resistance in pu (base UNom, SNom)";
    parameter Types.PerUnit XsPu[NbMotors] "Stator leakage reactance in pu (base UNom, SNom)";
    parameter Types.PerUnit XrPu[NbMotors] "Rotor leakage reactance in pu (base UNom, SNom)";
    parameter Types.PerUnit XmPu[NbMotors] "Magnetizing reactance in pu (base UNom, SNom)";

    Types.ActivePowerPu PLoad0Pu "Start value of the active power consumed by the load in pu (SnRef base)";
    Types.ReactivePowerPu QLoad0Pu "Start value of the reactive power consumed by the load in pu (SnRef base)";
    Types.ComplexCurrentPu is0Pu[NbMotors] "Start value of the stator current in pu (base SNom, UNom)";
    Types.ComplexCurrentPu im0Pu[NbMotors] "Start value of the magnetising current in pu (base SNom, UNom)";
    Types.ComplexCurrentPu ir0Pu[NbMotors] "Start value of the rotor current in pu (base SNom, UNom)";
    Types.PerUnit ce0Pu[NbMotors] "Start value of the electrical torque in pu (SNom base)";
    Real s0[NbMotors] "Start value of the slip of the motor";
    Types.AngularVelocity omegaR0Pu[NbMotors] "Start value of the angular velocity of the motor";
    Types.ComplexApparentPowerPu motors0Pu[NbMotors] "Start value of complex apparent power in pu (base SnRef) (receptor convention)";
    Types.ComplexCurrentPu motori0Pu[NbMotors] "Start value of complex current at load terminal in pu (base UNom, SnRef) (receptor convention)";

    Dynawo.Electrical.Machines.Motors.SimplifiedMotor_INIT motors_INIT[NbMotors](SNom=SNom, RsPu=RsPu, RrPu=RrPu, XsPu=XsPu, XrPu=XrPu, XmPu=XmPu, P0Pu=ActiveMotorShare*P0Pu, each U0Pu=U0Pu, each UPhase0=UPhase0);

  equation
    PLoad0Pu = (1-sum(ActiveMotorShare)) * P0Pu;
    QLoad0Pu = Q0Pu - sum(motors_INIT.s0Pu.im);

    is0Pu = motors_INIT.is0Pu;
    im0Pu = motors_INIT.im0Pu;
    ir0Pu = motors_INIT.ir0Pu;
    ce0Pu = motors_INIT.ce0Pu;
    s0 = motors_INIT.s0;
    omegaR0Pu = motors_INIT.omegaR0Pu;
    motori0Pu = motors_INIT.i0Pu;
    motors0Pu = motors_INIT.s0Pu;

  end BaseLoadMotorSimplified_INIT;

  model BaseLoadMotorFifthOrder_INIT
    extends AdditionalIcons.Init;
    extends Load_INIT;
    import Dynawo;

    parameter Integer NbMotors "Number of motors modelled in the load";
    parameter Real ActiveMotorShare[NbMotors] (each min=0, each max=1) "Share of active power consumed by motors (between 0 and 1)";
    parameter Types.ApparentPowerModule SNom[NbMotors] = ActiveMotorShare * P0Pu * SystemBase.SnRef "Nominal apparent power of a single motor in MVA";
    parameter Types.PerUnit RsPu[NbMotors] "Stator resistance in pu (base SNom, UNom)";
    parameter Types.PerUnit LsPu[NbMotors] "Synchronous reactance in pu (base SNom, UNom)";
    // Notation: L (reactance) + P ("'" or "Prim") + Pu (Per unit)
    parameter Types.PerUnit LPPu[NbMotors] "Transient reactance in pu (base SNom, UNom)";
    parameter Types.PerUnit LPPPu[NbMotors] "Subtransient reactance in pu (base SNom, UNom)";
    parameter Types.Time tP0[NbMotors] "Transient open circuit time constant in s";
    parameter Types.Time tPP0[NbMotors] "Subtransient open circuit time constant in s";

    Types.ActivePowerPu PLoad0Pu "Start value of the active power consumed by the load in pu (SnRef base)";
    Types.ReactivePowerPu QLoad0Pu "Start value of the reactive power consumed by the load in pu (SnRef base)";
    Types.PerUnit EdP0Pu[NbMotors];
    Types.PerUnit EqP0Pu[NbMotors];
    Types.PerUnit EdPP0Pu[NbMotors];
    Types.PerUnit EqPP0Pu[NbMotors];
    Types.PerUnit Ud0Pu[NbMotors] "Start value of voltage of direct axis in pu";
    Types.PerUnit Uq0Pu[NbMotors] "Start value of voltage of quadrature axis in pu";
    Types.PerUnit id0Pu[NbMotors] "Start value of current of direct axis in pu";
    Types.PerUnit iq0Pu[NbMotors] "Start value of current of quadrature axis in pu";
    Types.PerUnit ce0Pu[NbMotors] "Start value of the electrical torque in pu (SNom base)";
    Real s0[NbMotors] "Start value of the slip of the motor";
    Types.AngularVelocity omegaR0Pu[NbMotors] "Start value of the angular velocity of the motor";
    Types.ComplexCurrentPu motori0Pu[NbMotors] "Start value of complex current at load terminal in pu (base UNom, SnRef) (receptor convention)";
    Types.ComplexApparentPowerPu motors0Pu[NbMotors] "Start value of complex apparent power in pu (base SnRef) (receptor convention)";

    Dynawo.Electrical.Machines.Motors.MotorFifthOrder_INIT motors_INIT[NbMotors](SNom=SNom, RsPu=RsPu, LsPu=LsPu, LPPu=LPPu, LPPPu=LPPPu, tP0=tP0, tPP0=tPP0, P0Pu=ActiveMotorShare*P0Pu, each U0Pu=U0Pu);

  equation
    PLoad0Pu = (1-sum(ActiveMotorShare)) * P0Pu;
    QLoad0Pu = Q0Pu - sum(motors_INIT.s0Pu.im);

    EdP0Pu = motors_INIT.EdP0Pu;
    EqP0Pu = motors_INIT.EqP0Pu;
    EdPP0Pu = motors_INIT.EdPP0Pu;
    EqPP0Pu = motors_INIT.EqPP0Pu;
    Ud0Pu = motors_INIT.Ud0Pu;
    Uq0Pu = motors_INIT.Uq0Pu;
    id0Pu = motors_INIT.id0Pu;
    iq0Pu = motors_INIT.iq0Pu;
    ce0Pu = motors_INIT.ce0Pu;
    s0 = motors_INIT.s0;
    omegaR0Pu = motors_INIT.omegaR0Pu;
    motori0Pu = motors_INIT.i0Pu;
    motors0Pu = motors_INIT.s0Pu;

  end BaseLoadMotorFifthOrder_INIT;
equation

end BaseClasses_INIT;
