within Dynawo.Electrical.Machines.Motors;

/*
* Copyright (c) 2023, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

model MotorFifthOrder_INIT
  extends BaseClasses_INIT.BaseMotor_INIT;
  extends AdditionalIcons.Init;

  parameter Types.PerUnit RsPu "Stator resistance in pu (base SNom, UNom)";
  parameter Types.PerUnit LsPu "Synchronous reactance in pu (base SNom, UNom)";
  // Notation: L (reactance) + P ("'" or "Prim") + Pu (Per unit)
  parameter Types.PerUnit LPPu "Transient reactance in pu (base SNom, UNom)";
  parameter Types.PerUnit LPPPu "Subtransient reactance in pu (base SNom, UNom)";
  parameter Types.Time tP0 "Transient open circuit time constant in s";
  parameter Types.Time tPP0 "Subtransient open circuit time constant in s";

  Types.PerUnit EdP0Pu(start = -1);
  Types.PerUnit EqP0Pu;
  Types.PerUnit EdPP0Pu(start = -1);
  Types.PerUnit EqPP0Pu;
  Types.PerUnit Ud0Pu "Start value of voltage of direct axis in pu";
  Types.PerUnit Uq0Pu "Start value of voltage of quadrature axis in pu";
  Types.PerUnit id0Pu "Start value of current of direct axis in pu";
  Types.PerUnit iq0Pu "Start value of current of quadrature axis in pu";
  Types.AngularVelocity omegaR0Pu "Start value of the angular velocity of the motor";
  Types.PerUnit ce0Pu "Start value of the electrical torque in pu (SNom/omegaNom base)";
  Real s0 "Start value of the slip of the motor";

equation
  0 = -EqP0Pu - id0Pu * (LsPu - LPPu) - EdP0Pu * SystemBase.omegaRef0Pu * s0 * tP0;
  0 = -EdP0Pu + iq0Pu * (LsPu - LPPu) + EqP0Pu * SystemBase.omegaRef0Pu * s0 * tP0;
  0 = (tP0 - tPP0) / (tP0 * tPP0) * EqP0Pu - (tPP0 * (LsPu - LPPu) + tP0 * (LPPu - LPPPu)) / (tP0 * tPP0) * id0Pu - EqPP0Pu / tPP0 - SystemBase.omegaRef0Pu * s0 * EdPP0Pu;
  0 = (tP0 - tPP0) / (tP0 * tPP0) * EdP0Pu + (tPP0 * (LsPu - LPPu) + tP0 * (LPPu - LPPPu)) / (tP0 * tPP0) * iq0Pu - EdPP0Pu / tPP0 + SystemBase.omegaRef0Pu * s0 * EqPP0Pu;

  id0Pu = RsPu / (RsPu^2 + LPPPu^2) * (Ud0Pu + EdPP0Pu) + LPPPu / (RsPu^2 + LPPPu^2) * (Uq0Pu + EqPP0Pu);
  iq0Pu = RsPu / (RsPu^2 + LPPPu^2) * (Uq0Pu + EqPP0Pu) - LPPPu / (RsPu^2 + LPPPu^2) * (Ud0Pu + EdPP0Pu);

  P0Pu = (Ud0Pu * id0Pu + Uq0Pu * iq0Pu) * (SNom / SystemBase.SnRef);
  Q0Pu = (Uq0Pu * id0Pu - Ud0Pu * iq0Pu) * (SNom / SystemBase.SnRef);

  // dq reference frame rotating at synchronous speed
  Ud0Pu = u0Pu.re;
  Uq0Pu = u0Pu.im;

  s0 = (SystemBase.omegaRef0Pu - omegaR0Pu) / SystemBase.omegaRef0Pu;
  ce0Pu = P0Pu / omegaR0Pu;

  annotation(preferredView = "text");
end MotorFifthOrder_INIT;
