within Dynawo.Electrical.Machines.OmegaRef;
/*
* Copyright (c) 2015-2019, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source time domain simulation tool for power systems.
*/

package BaseClasses

  extends Icons.BasesPackage;
  import Modelica.Constants;

  partial model BaseGeneratorSimplifiedPFBehavior "Base model for generator active power / frequency modulation"
    import Dynawo.Electrical.Machines;
    import Dynawo.NonElectrical.Logs.Timeline;
    import Dynawo.NonElectrical.Logs.TimelineKeys;

    extends Machines.BaseClasses.BaseGeneratorSimplified;

    type PStatus = enumeration(Standard "Active power is modulated by the frequency deviation", LimitPMin "Active power is fixed to its minimum value", LimitPMax "Active power is fixed to its maximum value");

    Connectors.ImPin deltaPmRefPu(value(start = 0)) "Additional active power reference in pu (base PNom)";
    Connectors.ImPin omegaRefPu "Network angular reference frequency in pu (base OmegaNom)";

    parameter Types.ActivePower PMin "Minimum active power in MW";
    parameter Types.ActivePower PMax "Maximum active power in MW";
    parameter Types.ActivePower PNom "Nominal active power in MW";
    parameter Types.PerUnit AlphaPuPNom "Frequency sensitivity in pu (base PNom, OmegaNom)";

    final parameter Types.ActivePowerPu PMinPu = PMin / SystemBase.SnRef "Minimum active power in pu (base SnRef)";
    final parameter Types.ActivePowerPu PMaxPu = PMax / SystemBase.SnRef "Maximum active power in pu (base SnRef)";
    final parameter Types.PerUnit AlphaPu = AlphaPuPNom * PNom / SystemBase.SnRef "Frequency sensitivity in pu (base SnRef, OmegaNom)";

  protected
    Types.ActivePowerPu PGenRawPu(start = PGen0Pu) "Active power generation without taking limits into account in pu (base SnRef) (generator convention)";
    PStatus pStatus(start = PStatus.Standard) "Status of the power / frequency regulation function";

  equation
    when PGenRawPu >= PMaxPu and pre(pStatus) <> PStatus.LimitPMax then
      pStatus = PStatus.LimitPMax;
      Timeline.logEvent1(TimelineKeys.ActivatePMAX);
    elsewhen PGenRawPu <= PMinPu and pre(pStatus) <> PStatus.LimitPMin then
      pStatus = PStatus.LimitPMin;
      Timeline.logEvent1(TimelineKeys.ActivatePMIN);
    elsewhen PGenRawPu > PMinPu and pre(pStatus) == PStatus.LimitPMin then
      pStatus = PStatus.Standard;
      Timeline.logEvent1(TimelineKeys.DeactivatePMIN);
    elsewhen PGenRawPu < PMaxPu and pre(pStatus) == PStatus.LimitPMax then
      pStatus = PStatus.Standard;
      Timeline.logEvent1(TimelineKeys.DeactivatePMAX);
    end when;
    if running.value then
      PGenRawPu = PGen0Pu + deltaPmRefPu.value * PNom / SystemBase.SnRef + AlphaPu * (1 - omegaRefPu.value);
      PGenPu = if pStatus == PStatus.LimitPMax then PMaxPu else if pStatus == PStatus.LimitPMin then PMinPu else PGenRawPu;
    else
      PGenRawPu = 0;
      terminal.i.re = 0;
    end if;

    annotation(preferredView = "text");
  end BaseGeneratorSimplifiedPFBehavior;

  record GeneratorSynchronousParameters "Synchronous machine record: Common parameters to the init and the dynamic models"
    type ExcitationPuType = enumeration(NoLoad "1 pu gives nominal air-gap stator voltage at no load", NoLoadSaturated "1 pu gives nominal air-gap stator voltage at no load, accounting for saturation", UserBase "User defined base for the excitation voltage", Nominal "Base for excitation voltage in nominal conditions (PNomAlt, QNom, UNom)", Kundur "Base voltage as per Kundur, Power System Stability and Control");

    // General parameters of the synchronous machine
    parameter Types.VoltageModule UNom "Nominal voltage in kV";
    parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";
    parameter Types.ActivePower PNomTurb "Nominal active (turbine) power in MW";
    parameter Types.ActivePower PNomAlt "Nominal active (alternator) power in MW";
    final parameter Types.ReactivePower QNomAlt = sqrt(SNom * SNom - PNomAlt * PNomAlt) "Nominal reactive (alternator) power in Mvar";
    parameter ExcitationPuType ExcitationPu "Choice of excitation base voltage";
    parameter Types.Time H "Kinetic constant = kinetic energy / rated power";
    parameter Types.PerUnit DPu "Damping coefficient of the swing equation in pu";

    // Transformer input parameters
    parameter Types.ApparentPowerModule SnTfo "Nominal apparent power of the generator transformer in MVA";
    parameter Types.VoltageModule UNomHV "Nominal voltage on the network side of the transformer in kV";
    parameter Types.VoltageModule UNomLV "Nominal voltage on the generator side of the transformer in kV";
    parameter Types.VoltageModule UBaseHV "Base voltage on the network side of the transformer in kV";
    parameter Types.VoltageModule UBaseLV "Base voltage on the generator side of the transformer in kV";
    parameter Types.PerUnit RTfPu "Resistance of the generator transformer in pu (base UBaseHV, SnTfo)";
    parameter Types.PerUnit XTfPu "Reactance of the generator transformer in pu (base UBaseHV, SnTfo)";

    // Mutual inductances saturation parameters, Shackshaft modelisation
    parameter Types.PerUnit md "Parameter for direct axis mutual inductance saturation modelling";
    parameter Types.PerUnit mq "Parameter for quadrature axis mutual inductance saturation modelling";
    parameter Types.PerUnit nd "Parameter for direct axis mutual inductance saturation modelling";
    parameter Types.PerUnit nq "Parameter for quadrature axis mutual inductance saturation modelling";

    // Transformer internal parameters
    final parameter Types.PerUnit RTfoPu = RTfPu * (UNomHV / UBaseHV) ^ 2 * (SNom / SnTfo) "Resistance of the generator transformer in pu (base SNom, UNom)";
    final parameter Types.PerUnit XTfoPu = XTfPu * (UNomHV / UBaseHV) ^ 2 * (SNom / SnTfo) "Reactance of the generator transformer in pu (base SNom, UNom)";
    final parameter Types.PerUnit rTfoPu = if RTfPu > 0.0 or XTfPu > 0.0 then UNomHV / UBaseHV / (UNomLV / UBaseLV) else 1.0 "Ratio of the generator transformer in pu (base UBaseHV, UBaseLV)";

    annotation(preferredView = "text");
  end GeneratorSynchronousParameters;

  partial model BaseGeneratorSynchronous "Synchronous machine - Base dynamic model"
    import Dynawo.Connectors;
    import Dynawo.Electrical.Controls.Basics.SwitchOff;
    import Dynawo.Electrical.SystemBase;

    extends GeneratorSynchronousParameters;
    extends SwitchOff.SwitchOffGenerator;

    Connectors.ACPower terminal(V(re(start = u0Pu.re), im(start = u0Pu.im)), i(re(start = i0Pu.re), im(start = i0Pu.im))) "Connector used to connect the synchronous generator to the grid" annotation(
      Placement(visible = true, transformation(origin = {-1.42109e-14, 98}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {-1.42109e-14, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

    // Input variables
    Connectors.ImPin omegaRefPu(value(start = SystemBase.omegaRef0Pu)) "Reference frequency in pu";
    Connectors.ImPin PmPu(value(start = Pm0Pu)) "Mechanical power in pu (base PNomTurb)";
    Connectors.ImPin efdPu(value(start = Efd0Pu)) "Input voltage of exciter winding in pu (user-selected base voltage)";

    // Output variables
    Connectors.ImPin omegaPu(value(start = SystemBase.omega0Pu)) "Angular frequency in pu";

    // Internal parameters of the synchronous machine in pu (base UNom, SNom)
    // These parameters are calculated at the initialization stage from the inputs parameters (internal or external)
    // These are the parameters used in the dynamic equations of the synchronous machine
    // Notation: Ra (resistance) + P ("'" or "Prim") + Pu (Per unit)
    parameter Types.PerUnit RaPPu "Armature resistance in pu";
    parameter Types.PerUnit LdPPu "Direct axis stator leakage in pu";
    parameter Types.PerUnit MdPPu "Direct axis mutual inductance in pu";
    parameter Types.PerUnit LDPPu "Direct axis damper leakage in pu";
    parameter Types.PerUnit RDPPu "Direct axis damper resistance in pu";
    parameter Types.PerUnit MrcPPu "Canay's mutual inductance in pu";
    parameter Types.PerUnit LfPPu "Excitation winding leakage in pu";
    parameter Types.PerUnit RfPPu "Excitation winding resistance in pu";
    parameter Types.PerUnit LqPPu "Quadrature axis stator leakage in pu";
    parameter Types.PerUnit MqPPu "Quadrature axis mutual inductance in pu";
    parameter Types.PerUnit LQ1PPu "Quadrature axis 1st damper leakage in pu";
    parameter Types.PerUnit RQ1PPu "Quadrature axis 1st damper resistance in pu";
    parameter Types.PerUnit LQ2PPu "Quadrature axis 2nd damper leakage in pu";
    parameter Types.PerUnit RQ2PPu "Quadrature axis 2nd damper resistance in pu";
    parameter Types.PerUnit MsalPu "Constant difference between direct and quadrature axis saturated mutual inductances in pu";
    // pu factor for excitation voltage
    parameter Types.PerUnit MdPPuEfd "Direct axis mutual inductance used to determine the excitation voltage in pu";
    parameter Types.PerUnit MdPPuEfdNom "Direct axis mutual inductance used to determine the excitation voltage in nominal conditions in pu";
    final parameter Types.PerUnit Kuf = if ExcitationPu == ExcitationPuType.Kundur then 1 elseif ExcitationPu == ExcitationPuType.UserBase then RfPPu / MdPPuEfd elseif ExcitationPu == ExcitationPuType.NoLoad then RfPPu / MdPPu elseif ExcitationPu == ExcitationPuType.NoLoadSaturated then RfPPu * (1 + md) / MdPPu else RfPPu / MdPPuEfdNom "Scaling factor for excitation pu voltage";

    // Start values given as inputs of the initialization process
    parameter Types.VoltageModulePu U0Pu "Start value of voltage amplitude in pu (base UNom)";
    parameter Types.ActivePowerPu P0Pu "Start value of active power at terminal in pu (base SnRef) (receptor convention)";
    parameter Types.ReactivePowerPu Q0Pu "Start value of reactive power at terminal in pu (base SnRef) (receptor convention)";
    parameter Types.Angle UPhase0 "Start value of voltage angle in rad";

    // Start values used by the regulations
    parameter Types.PerUnit Efd0Pu "Start value of input exciter voltage in pu (user-selected base)";
    parameter Types.PerUnit Pm0Pu "Start value of mechanical power in pu (base PNomTurb/OmegaNom)";

    // Start values calculated by the initialization model
    parameter Types.ComplexApparentPowerPu s0Pu "Start value of complex apparent power at terminal in pu (base SnRef)";
    parameter Types.ComplexVoltagePu u0Pu "Start value of complex voltage at terminal in pu (base UNom)";
    parameter Types.ComplexCurrentPu i0Pu "Start value of complex current at terminal in pu (base UNom, SnRef)";
    parameter Types.Angle Theta0 "Start value of rotor angle: angle between machine rotor frame and port phasor frame";

    // Start values calculated by the initialization model
    parameter Types.PerUnit Ud0Pu "Start value of voltage of direct axis in pu";
    parameter Types.PerUnit Uq0Pu "Start value of voltage of quadrature axis in pu";
    parameter Types.PerUnit Id0Pu "Start value of current of direct axis in pu";
    parameter Types.PerUnit Iq0Pu "Start value of current of quadrature axis in pu";
    parameter Types.PerUnit If0Pu "Start value of current of excitation winding in pu";
    parameter Types.PerUnit Uf0Pu "Start value of exciter voltage in pu (Kundur base)";
    parameter Types.PerUnit Lambdad0Pu "Start value of flux of direct axis in pu";
    parameter Types.PerUnit Lambdaq0Pu "Start value of flux of quadrature axis in pu";
    parameter Types.PerUnit LambdaD0Pu "Start value of flux of direct axis damper";
    parameter Types.PerUnit Lambdaf0Pu "Start value of flux of excitation winding";
    parameter Types.PerUnit LambdaQ10Pu "Start value of flux of quadrature axis 1st damper";
    parameter Types.PerUnit LambdaQ20Pu "Start value of flux of quadrature axis 2nd damper";
    parameter Types.PerUnit Ce0Pu "Start value of electrical torque in pu (base SNom/OmegaNom)";
    parameter Types.PerUnit Cm0Pu "Start value of mechanical torque in pu (base PNomTurb/OmegaNom)";
    parameter Types.PerUnit MdSat0PPu "Start value of direct axis saturated mutual inductance in pu";
    parameter Types.PerUnit MqSat0PPu "Start value of quadrature axis saturated mutual inductance in pu";
    parameter Types.PerUnit LambdaAirGap0Pu "Start value of total air gap flux in pu";
    parameter Types.PerUnit LambdaAD0Pu "Start value of common flux of direct axis in pu";
    parameter Types.PerUnit LambdaAQ0Pu "Start value of common flux of quadrature axis in pu";
    parameter Types.PerUnit Mds0Pu "Start value of direct axis saturated mutual inductance in the case when the total air gap flux is aligned on the direct axis in pu";
    parameter Types.PerUnit Mqs0Pu "Start value of quadrature axis saturated mutual inductance in the case when the total air gap flux is aligned on the quadrature axis in pu";
    parameter Types.PerUnit Cos2Eta0 "Start value of the common flux of direct axis contribution to the total air gap flux in pu";
    parameter Types.PerUnit Sin2Eta0 "Start value of the common flux of quadrature axis contribution to the total air gap flux in pu";
    parameter Types.PerUnit Mi0Pu "Start value of intermediate axis saturated mutual inductance in pu";

    // d-q axis pu variables (base UNom, SNom)
    Types.PerUnit udPu(start = Ud0Pu) "Voltage of direct axis in pu";
    Types.PerUnit uqPu(start = Uq0Pu) "Voltage of quadrature axis in pu";
    Types.PerUnit idPu(start = Id0Pu) "Current of direct axis in pu";
    Types.PerUnit iqPu(start = Iq0Pu) "Current of quadrature axis in pu";
    Types.PerUnit iDPu(start = 0) "Current of direct axis damper in pu";
    Types.PerUnit iQ1Pu(start = 0) "Current of quadrature axis 1st damper in pu";
    Types.PerUnit iQ2Pu(start = 0) "Current of quadrature axis 2nd damper in pu";
    Types.PerUnit ifPu(start = If0Pu) "Current of excitation winding in pu";
    Types.PerUnit ufPu(start = Uf0Pu) "Voltage of exciter winding in pu (base voltage as per Kundur)";
    Types.PerUnit lambdadPu(start = Lambdad0Pu) "Flux of direct axis in pu";
    Types.PerUnit lambdaqPu(start = Lambdaq0Pu) "Flux of quadrature axis in pu";
    Types.PerUnit lambdaDPu(start = LambdaD0Pu) "Flux of direct axis damper in pu";
    Types.PerUnit lambdafPu(start = Lambdaf0Pu) "Flux of excitation winding in pu";
    Types.PerUnit lambdaQ1Pu(start = LambdaQ10Pu) "Flux of quadrature axis 1st damper in pu";
    Types.PerUnit lambdaQ2Pu(start = LambdaQ20Pu) "Flux of quadrature axis 2nd damper in pu";

    // Other variables
    Types.Angle theta(start = Theta0) "Rotor angle: angle between machine rotor frame and port phasor frame";
    Types.PerUnit cmPu(start = Cm0Pu) "Mechanical torque in pu (base PNomTurb/OmegaNom)";
    Types.PerUnit cePu(start = Ce0Pu) "Electrical torque in pu (base SNom/OmegaNom)";
    Types.PerUnit PePu(start = Ce0Pu * SystemBase.omega0Pu) "Electrical active power in pu (base SNom)";

    // Saturated mutual inductances and related variables
    Types.PerUnit MdSatPPu(start = MdSat0PPu) "Direct axis saturated mutual inductance in pu";
    Types.PerUnit MqSatPPu(start = MqSat0PPu) "Quadrature axis saturated mutual inductance in pu";
    Types.PerUnit lambdaAirGapPu(start = LambdaAirGap0Pu) "Total air gap flux in pu";
    Types.PerUnit lambdaADPu(start = LambdaAD0Pu) "Common flux of direct axis in pu";
    Types.PerUnit lambdaAQPu(start = LambdaAQ0Pu) "Common flux of quadrature axis in pu";
    Types.PerUnit mdsPu(start = Mds0Pu) "Direct axis saturated mutual inductance in the case when the total air gap flux is aligned on the direct axis in pu";
    Types.PerUnit mqsPu(start = Mqs0Pu) "Quadrature axis saturated mutual inductance in the case when the total air gap flux is aligned on the quadrature axis in pu";
    Types.PerUnit cos2Eta(start = Cos2Eta0) "Common flux of direct axis contribution to the total air gap flux in pu";
    Types.PerUnit sin2Eta(start = Sin2Eta0) "Common flux of quadrature axis contribution to the total air gap flux in pu";
    Types.PerUnit miPu(start = Mi0Pu) "Intermediate axis saturated mutual inductance in pu";

  equation
    assert(SNom <> PNomAlt, "The alternator nominal active power should be different from the nominal apparent power");
    assert(not (theta > Constants.pi and time > 0.1), "theta > PI");
    if running.value then
      // Park's transformations
      terminal.V.re = sin(theta) * udPu + cos(theta) * uqPu;
      terminal.V.im = (-cos(theta) * udPu) + sin(theta) * uqPu;
      terminal.i.re * SystemBase.SnRef / SNom = sin(theta) * idPu + cos(theta) * iqPu;
      terminal.i.im * SystemBase.SnRef / SNom = (-cos(theta) * idPu) + sin(theta) * iqPu;
      // Flux linkages
      lambdadPu = (MdSatPPu + LdPPu + XTfoPu) * idPu + MdSatPPu * ifPu + MdSatPPu * iDPu;
      lambdafPu = MdSatPPu * idPu + (MdSatPPu + LfPPu + MrcPPu) * ifPu + (MdSatPPu + MrcPPu) * iDPu;
      lambdaDPu = MdSatPPu * idPu + (MdSatPPu + MrcPPu) * ifPu + (MdSatPPu + LDPPu + MrcPPu) * iDPu;
      lambdaqPu = (MqSatPPu + LqPPu + XTfoPu) * iqPu + MqSatPPu * iQ1Pu + MqSatPPu * iQ2Pu;
      lambdaQ1Pu = MqSatPPu * iqPu + (MqSatPPu + LQ1PPu) * iQ1Pu + MqSatPPu * iQ2Pu;
      lambdaQ2Pu = MqSatPPu * iqPu + MqSatPPu * iQ1Pu + (MqSatPPu + LQ2PPu) * iQ2Pu;
      // Equivalent circuit equations in Park's coordinates
      udPu = (RaPPu + RTfoPu) * idPu - omegaPu.value * lambdaqPu;
      uqPu = (RaPPu + RTfoPu) * iqPu + omegaPu.value * lambdadPu;
      ufPu = RfPPu * ifPu + der(lambdafPu) / SystemBase.omegaNom;
      0 = RDPPu * iDPu + der(lambdaDPu) / SystemBase.omegaNom;
      0 = RQ1PPu * iQ1Pu + der(lambdaQ1Pu) / SystemBase.omegaNom;
      0 = RQ2PPu * iQ2Pu + der(lambdaQ2Pu) / SystemBase.omegaNom;
      // Mechanical equations
      der(theta) = (omegaPu.value - omegaRefPu.value) * SystemBase.omegaNom;
      2 * H * der(omegaPu.value) = cmPu * PNomTurb / SNom - cePu - DPu * (omegaPu.value - omegaRefPu.value);
      cePu = lambdaqPu * idPu - lambdadPu * iqPu;
      PePu = cePu * omegaPu.value;
      PmPu.value = cmPu * omegaPu.value;
      // Excitation voltage pu conversion
      ufPu = efdPu.value * (Kuf * rTfoPu);
      // Mutual inductances saturation
      lambdaADPu = MdSatPPu * (idPu + ifPu + iDPu);
      lambdaAQPu = MqSatPPu * (iqPu + iQ1Pu + iQ2Pu);
      lambdaAirGapPu = sqrt(lambdaADPu ^ 2 + lambdaAQPu ^ 2);
      mdsPu = MdPPu / (1 + md * lambdaAirGapPu ^ nd);
      mqsPu = MqPPu / (1 + mq * lambdaAirGapPu ^ nq);
      cos2Eta = lambdaADPu ^ 2 / lambdaAirGapPu ^ 2;
      sin2Eta = lambdaAQPu ^ 2 / lambdaAirGapPu ^ 2;
      miPu = mdsPu * cos2Eta + mqsPu * sin2Eta;
      MdSatPPu = miPu + MsalPu * sin2Eta;
      MqSatPPu = miPu - MsalPu * cos2Eta;
    else
      udPu = 0;
      uqPu = 0;
      terminal.i = Complex(0,0);
      idPu = 0;
      iqPu = 0;
      ifPu = 0;
      iDPu = 0;
      iQ1Pu = 0;
      iQ2Pu = 0;
      lambdadPu = 0;
      lambdaqPu = 0;
      der(lambdafPu) = 0;
      der(lambdaDPu) = 0;
      der(lambdaQ1Pu) = 0;
      der(lambdaQ2Pu) = 0;
      der(theta) = 0;
      der(omegaPu.value) = 0;
      cePu = 0;
      PePu = 0;
      cmPu = 0;
      ufPu = 0;
      lambdaADPu = 0;
      lambdaAQPu = 0;
      lambdaAirGapPu = 0;
      mdsPu = 0;
      mqsPu = 0;
      cos2Eta = 0;
      sin2Eta = 0;
      miPu = 0;
      MdSatPPu = MdPPu;
      MqSatPPu = MqPPu;
    end if;

    annotation(preferredView = "text");
  end BaseGeneratorSynchronous;

annotation(preferredView = "text");
end BaseClasses;
