within Dynawo.Electrical.WindTurbines.WECC;

/*
* Copyright (c) 2021, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite of simulation tools for power systems.
*/

model WTG4ACurrentSource_INIT "Initialization model for WECC PV model with a current source as interface with the grid"
// A REVOIR
  import Modelica;
  import Modelica.ComplexMath;
  import Dynawo.Types;
  import Dynawo.Electrical.SystemBase;

  extends AdditionalIcons.Init;

  parameter Types.ApparentPowerModule SNom "Nominal apparent power in MVA";
  parameter Types.PerUnit RPu "Resistance of equivalent branch connection to the grid in p.u (base SnRef, UNom)";
  parameter Types.PerUnit XPu "Reactance of equivalent branch connection to the grid in p.u (base SnRef, UNom)";

  parameter Types.PerUnit P0Pu "Start value of active power at regulated bus in p.u (receptor convention) (base SnRef)";
  parameter Types.PerUnit Q0Pu "Start value of reactive power at regulated bus in p.u (receptor convention) (base SnRef)";
  parameter Types.PerUnit U0Pu "Start value of voltage magnitude at regulated bus in p.u. (bae UNom)";
  parameter Types.Angle UPhase0 "Start value of voltage phase angle at regulated bus in rad";

protected
  Types.ComplexPerUnit u0Pu "Start value of complex voltage at terminal in p.u (base UNom)";
  Types.ComplexPerUnit s0Pu "Start value of complex apparent power at terminal in p.u (base SnRef) (receptor convention)";
  Types.ComplexPerUnit i0Pu "Start value of complex current at terminal in p.u (base UNom, SnRef) (receptor convention)";
  Types.ComplexPerUnit iInj0Pu "Start value of complex current at injector in p.u (base UNom, SNom) (generator convention)";
  Types.ComplexPerUnit uInj0Pu "Start value of complex voltage at injector in p.u (base UNom)";
  Types.ComplexPerUnit sInj0Pu "Start value of complex apparent power at injector in p.u (base SNom) (generator convention)";
  Types.PerUnit PInj0Pu "Start value of active power at injector in p.u (base SNom) (generator convention)";
  Types.PerUnit QInj0Pu "Start value of reactive power at injector in p.u (base SNom) (generator convention)";
  Types.PerUnit UInj0Pu "Start value of voltage module at injector in p.u (base UNom)";
  Types.Angle UPhaseInj0 "Start value of voltage angle at injector";
  Types.PerUnit PF0 "Start value of power factor";
  Types.PerUnit Id0Pu "Start value of d-axs current at injector in p.u (base UNom, SNom) (generator convention)";
  Types.PerUnit Iq0Pu "Start value of q-axis current at injector in p.u (base UNom, SNom) (generator convention)";

equation
  u0Pu = ComplexMath.fromPolar(U0Pu, UPhase0);
  s0Pu = Complex(P0Pu, Q0Pu);
  i0Pu = ComplexMath.conj(s0Pu / u0Pu);
  iInj0Pu = - i0Pu * SystemBase.SnRef / SNom;
  uInj0Pu = u0Pu -  Complex(RPu, XPu) * i0Pu;
  sInj0Pu = uInj0Pu * ComplexMath.conj(iInj0Pu);
  PInj0Pu = ComplexMath.real(sInj0Pu);
  QInj0Pu = ComplexMath.imag(sInj0Pu);
  UInj0Pu = ComplexMath.'abs'(uInj0Pu);
  UPhaseInj0 = ComplexMath.arg(uInj0Pu);
  PF0 = PInj0Pu / max(ComplexMath.'abs'(sInj0Pu), 0.0001);
  Id0Pu = Modelica.Math.cos(UPhaseInj0) * iInj0Pu.re + Modelica.Math.sin(UPhaseInj0) * iInj0Pu.im;
  Iq0Pu = Modelica.Math.sin(UPhaseInj0) * iInj0Pu.re - Modelica.Math.cos(UPhaseInj0) * iInj0Pu.im;

  annotation(Documentation(preferredView = "text"));
end WTG4ACurrentSource_INIT;
